# 商业建筑配电

## 商业建筑配电系统要求有哪些关键要点？

安全可靠一直是配电领域所强调的，基于建筑用途的多样性，灵活性的要求十分合理，经济性建筑投资使用，如果不考虑全寿命周期的经济型会有失偏颇。近几年为保证能源使用的可见，节能等需求，方便客户控制使用，调节等需求，智能性的需求在逐步升高和细节

*来源QA: 019e3989-2512-760f-a70a-050154839516*

## 如下商业建筑的有哪些关键要点？

城市综合体是指兼容“商业、住宅（公寓）、酒店、写字楼、商场、会展等”多种功能于一体的复合型态的建筑群体；中国《民用建筑设计通则》（GB50352-2005）和《建筑设计防火规范》（GB50016-2014）规定，超过100米的均称为超高层建筑；城市综合体建筑或单体商业建筑多以高层或超高层的业态存在；单体商业建筑指写字楼、酒店、购物中心、公寓楼、会展中心等功能相对单一的建筑

*来源QA: 019e3989-2511-7371-a45b-d70f8bf387de*

## 综合建筑配电系统的特点是？

综合建筑配电系统的特点是：建筑面积大，人员密度大，供电容量大，使用功能复杂。

*来源QA: 019e3989-2510-740a-8652-a500c9fb2bdb*

## 数据中心的母线方案

数据中心主要母线应用场合是配电房和机房，其他地方包括但不限于UPS房及与配电房和机房之间的联络母线。63A以下插接箱主要在机房内应用。从大母线插接箱到小母线始端箱之间的连接一般由于震动传递和安装困难等原因现阶段不会采用铜排，但未来如果技术进步也不能否定这种可能性。

*来源QA: 019e256c-3dab-7a9f-a840-96bd56194cb5*

## 医院项目的母线方案

医院项目是综合性项目，母线在医院的应用场合包括停车场，数据中心，配电房，柴油发电机出线，手术室等特殊负荷。项目以铜母线方案选型居多（不排除可使用合金母线）。

*来源QA: 019e256c-3daa-7fca-8a98-3d731092aebe*

## 低压照明母线槽主要可能被应用在？

低压照明母线槽主要应用在需要大面积照明的场合，如机场航站楼，地铁车站，地下停车场，高速公路隧道，大型卖场等

*来源QA: 019e2495-2b6f-7016-b516-09e0b673f970*

## 施耐德KB系列照明母线产品供电类型有？

施耐德KB系列照明母线产品供电类型有：220V单相供电，380V三相供电

*来源QA: 019e2495-2b6e-7d75-a533-2dcd072e9b63*

## 机房配电线缆选择及敷设应符合哪些要求？

根据JGJ16-2008《民用电气设计规范》 第6章 自备应急电源，机房配电线缆选择及敷设应符合：发电机配电屏的引出线宜采用耐火型铜芯电缆、耐火型封闭式母线槽或矿物绝缘电缆

*来源QA: 019e15c3-063b-7c43-bb7f-0c12499bce1c*

## 商业建筑行业建议推哪款施耐德产品

商业建筑行业施耐德现阶段在竖井方案主推的铜母线的方案是I-Line W。I-Line H/C价格稍贵，如客户接受合金，也可推I-Line B合金母线

*来源QA: 019e15a2-fb97-7bf3-9e2c-2cb7cd13e266*

## 施耐德母线现阶段在机房内主推哪些产品型号，这些产品有什么技术特点？

数据中心机房内主推施耐德母线的产品系列及特点：
1、对于常规功率机柜负载来说，可采用I-Line Track小母线作为末端配电系统，插接箱可以安装在母线槽主体（除连接器处）的任意位置上，满足系统可拓展、易升级、按需部署的需求。同时插接箱的自锁式一步安装及防呆安装设计，可以确保插接箱的安装便利性及可靠性。全电流的带电热插拔可以让现场客户按需调整，即插即用。
2、对于高功率机柜负载来说，可采用密集型母线槽I-Line H系列，具有载流量大、插接箱密度高、体积紧凑的特点，能很好应用在机房区域。单个插接箱的输出功率大，可以适配单机柜几十kW~上百kW的功率需求。防护等级高，可有效抵御机房内的灰尘、冷凝水，保障设备长期稳定运行。全电流的带电热插拔可以让现场客户按需调整，即插即用，可带电热插拔等。

*来源QA: 019ddd79-a6b0-7bbb-a05e-3c78ce7df141*

## 数据中心中母线槽产品的典型应用场景都有哪些?

数据中心中母线槽产品的典型应用场景有：
1、数据中心服务器机柜顶部等设备集群区域；
2、数据中心低压配电室内柜联，变压器到低压进线柜，配电柜到UPS馈线回路，UPS输出回路。
3、数据中心柴发回路的耐火电力传输回路。

*来源QA: 019ddd79-a6af-7d9d-98cd-54acf1682275*

## 施耐德母线在大型综合体中的各个应用场景中推荐使用哪些系列产品？

配电房内应用（变压器至低压柜进线，低压柜间联络），配电房之间联络采用I-Line B，I-Line H，I-Line W(或其他系列);
商建住宅竖井可能会采用I-Line W(铜/合金)，I-Line B;
商场、卖场，地下车库可能采用KB系列照明母线;
应急回路采用耐火母线系列I-Line W 耐火母线，I-Line B 耐火母线等。
具体信息请咨询相关销售。

*来源QA: 019ddd79-a6ad-7883-befb-1dee582b54fa*

## 数据中心项目中可能的母线应用场合（场景）？

数据中心项目中母线的应用场景为：配电房内应用（变压器至低压柜进线，低压柜间联络）；配电房之间联络；从配电房到UPS；从UPS到机柜；机房内应用（机柜供电用，机房照明）;

*来源QA: 019ddd79-a6a7-760a-8776-5451cf8ae9d3*

## 数据中心的机柜供电用什么母线？

过往用的较多的是空气型小母线，但随着数据中心行业日益增长的变化，为满足高功率密度机柜的供电需求，客户已从空气型小母线逐步转变采用密集型大母线产品作为机柜供电的主干系统。

*来源QA: 019ddd79-a69d-766a-a4a4-fb439f38979c*

---
*本文档共收录 14 条问答对*